![[变压器等值电路.png]]

### 一、各序参数对比
- **电阻**：正序、负序、零序的等值电阻相等
- **漏抗**：正序、负序、零序的等值漏抗相等
- **励磁电抗**
  - 正序、负序：励磁电抗相等
  - 零序：
    - 三个单相变压器组式：零序励磁电抗与正序励磁电抗相等
      ![[三个单相组式变压器.png|346]]
    - 三相四柱式变压器：零序主磁通可在铁芯中形成闭合回路，磁阻很小，励磁电抗极大
      ![[三相四柱式.png|252]]
    - 三相三柱式变压器：零序磁通被迫经过绝缘介质、油箱外壳形成回路，磁阻很大，励磁电抗较小
      ![[三相三柱式.png|250]]
    - 结论：
      三个单相变压器组式、三相四柱式变压器：$\boldsymbol{x_{m(0)} \approx \infty}$，励磁电流可忽略，等值电路中励磁支路断开；
      三相三柱式变压器：$\boldsymbol{x_{m(0)} \approx 0.3\sim1.0}$（标幺值），励磁支路不可忽略。

### 二、零序电路与外电路的连接规则
零序电抗定义：施加零序电压时，零序电压与产生的零序电流的比值。
示意图如下：
	对一次侧：红色标注；对二次侧：蓝色标注
	![[一、二次侧联接等效示意图.png|366]]

#### 1、Y接法（中性点不接地星形）
- 一次侧：端线施加零序电压，**零序电流无法导通，等效断路**；
- 二次侧：绕组感应零序电动势，**零序电流无法导通，等效断路**。

#### 2、D接法（三角形接法）
- 一次侧：端线施加零序电压，**零序电流无法导通，等效断路**；
- 二次侧：绕组感应零序电动势，在三角形内部形成**零序环流**；环流在绕组漏抗上的压降平衡零序电势，绕组对外端口零序电压为0，**等效接地**。

#### 3、YNr接法（中性点经电阻接地星形）
中性点接地电阻流过**三倍零序电流**，产生三倍压降；根据单相等值电路等效原则，等值阻抗为实际接地电阻的3倍。
- 一次侧：端线施加零序电压，零序电流可经中性线导通；漏抗与3倍接地电阻串联，励磁电抗与副边漏抗并联分流；
- 二次侧：绕组感应零序电动势，零序电流可导通；漏抗+接地电阻+端线电压与励磁电抗并联。

#### 4、零序等值电路对外联接汇总
![[变压器零序等值电路与外电路连接示图.png|444]]

### 典型接法示例
- YNy 接法零序电路对外连接：
![[YNy零序电路对外联接.png]]

- Dd 接法零序电路对外连接：
![[Dd零序电路对外联接.png]]

- Yd 接法零序电路对外连接：
![[Yd零序电路对外联接.png]]

- YNd 接法零序电路对外连接：
![[YNd零序电路对外联接.png]]

- YNyn 接法零序电路对外连接：
![[YNyn联接的零序电路对外联接.png]]

### 三、三绕组变压器等值电路拓展
三绕组变压器需综合考虑三侧绕组接法、中性点接地方式，各序等值电路如下：
![[三绕组变压器等值电路示意图.png]]

---
