![[凸极机各电势相量图.png|293]]

以 $q$ 轴为坐标轴，$E\angle 0^\circ,\; U\angle -\delta,\;I\angle -\delta-\varphi$

隐极机：$X_{q\Sigma}=X_{d\Sigma}=X_{\Sigma}$
$$
\dot E_q=\dot U +j\,X_{\Sigma}\dot I
$$

凸极机：$X_{d\Sigma},\,X_{q\Sigma}$
$$
\begin{aligned}
\dot E_q&=\dot U +j\,X_{d\Sigma}\dot I_d+j\,X_{q\Sigma}\dot I_q  \\
\dot I&=\dot I_d+\dot I_q
\end{aligned}
$$
	注意到，电流与电势之间的相角只被 $j\,X_{q\Sigma}\dot I_q$ 作用，为了消除掉对电流的未知 $d,q$ 分解，故采取与 $\dot E_q$ 同相位的 $q$ 轴计算用电势 $E_Q$ ，称为等值隐极机
$$
\begin{aligned} 
\dot E_Q &=\dot U +j\,X_{q\Sigma}(\dot I_d +\dot I_q )\\
&=\dot U +j\,X_{q\Sigma}\dot I \\
\dot E_q &= \dot E_Q +j\,(X_{d\Sigma}-X_{q\Sigma})\dot I_d
\end{aligned}
$$

受端电压：$\dot U$
	 $q$ 轴受端电压分量：$\dot U_q$
$$
\dot U_q=\dot U +j\,X_{q\Sigma}\dot I_q =U\cos\delta \angle \varphi_q
$$
发电机端电压：$U_G$
$$
\begin{aligned} 
\dot U_G &=\dot U +j\,X_{TL}(\dot I_d +\dot I_q )\\
&=\dot U +j\,X_{TL}\dot I \\
\dot E_q &= \dot U_G +j\,X_{d}\dot I_d+j\,X_{q}\dot I_q 
\end{aligned}
$$
	 $q$ 轴机端电压分量： $U_{Gq}$
$$
\begin{aligned} 
\dot U_{Gq} &=\dot U +j\,X_{TL}\dot I_d\\
\dot U_G &=\dot U_{Gd}+\dot U_{Gq}\\
\dot E_q &= \dot U_{Gq} +j\,X_{d}\dot I_d 
\end{aligned}
$$
暂态：$E_q',\;X_{d\Sigma'}$
	发生短路瞬间 $E_q'$ 保持不变
$$
\begin{aligned} 
\dot E_q' &=\dot U +j\,X_{d\Sigma}'\dot I_d+j\,X_{q\Sigma}\dot I_q \\
	\dot E_q &=\dot E_q' +j\,(X_{d\Sigma}-X_{d\Sigma}')\dot I_d\\
\end{aligned}
$$
	为方便计算简单，取近似 $E'$ 不变，对外为电抗 $X_{d\Sigma}$
$$
	\begin{aligned} 
\dot E' &=\dot U +j\,X_{\Sigma}'(\dot I_d +\dot I_q )\\
&=\dot U +j\,X_{\Sigma}'\dot I \\
\end{aligned}
$$



### 暂态期间的磁阻差异极小

在稳态下，凸极机的直轴 (d轴，顺着磁极方向) 磁阻小，交轴 (q轴，极间方向) 磁阻大，导致稳态同步电抗差异很大 ($X_d > X_q$)。

但是，当系统发生短路等暂态大扰动时，发电机定子中会感应出巨大的短路电流。为了维持磁链守恒，**转子绕组（励磁绕组和阻尼绕组）中会瞬间感应出强大的阻碍磁通变化的瞬变电流**。

- **直轴暂态电抗 ($X_d'$)**：此时直轴方向不仅有励磁绕组，还有阻尼绕组起作用。漏磁通主要集中在绕组间隙中。
    
- **交轴暂态电抗 ($X_q'$)**：虽然交轴上没有励磁绕组，但现代凸极机（特别是水轮发电机）转子极靴表面都装有**阻尼绕组**（Damping windings）。在暂态瞬间，阻尼绕组同样会感应出电流阻碍交轴磁通变化。
    

由于漏磁通的路径在 d 轴和 q 轴方向上的物理差异远小于主磁通路径的差异，这导致了**暂态电抗的值非常接近**：
