![[电力系统/2-网络结构/2.0-图片/二端口网络.png]]

二端口导纳矩阵方程：
$$
\begin{bmatrix} 
\dot{I}_1 \\ 
-\dot{I}_2 
\end{bmatrix} = 
\begin{bmatrix} 
Y_{11} & Y_{12} \\[4pt] 
Y_{21} & Y_{22} 
\end{bmatrix} 
\begin{bmatrix} 
\dot{U}_1 \\ 
\dot{U}_2 
\end{bmatrix} \tag{1}
$$

系统变量定义：
* $\dot{U}_1=U_1\angle\theta_1$：送端电压相量
* $\dot{U}_2=U_2\angle\theta_2$：受端电压相量
* $\tilde{S}_1=P_1+\mathrm{j}Q_1$：送端输出复功率
* $\tilde{S}_2=P_2+\mathrm{j}Q_2$：受端输入复功率

复功率定义：
$$
\tilde{S}_1=\dot{U}_1\overset{*}{\dot{I}}_1,\quad \tilde{S}_2=\dot{U}_2\overset{*}{\dot{I}}_2 \tag{2}
$$

由二端口导纳矩阵方程(1)，直接写出两端口电流的共轭：
$$
\begin{bmatrix} 
\overset{*}{\dot{I}}_1 \\ 
-\overset{*}{\dot{I}}_2 \end{bmatrix} = 
\begin{bmatrix} 
\overset{*}{Y}_{11} & \overset{*}{Y}_{12} \\[4pt] 
\overset{*}{Y}_{21} & \overset{*}{Y}_{22} \end{bmatrix} 
\begin{bmatrix} 
\overset{*}{\dot{U}}_1 \\ 
\overset{*}{\dot{U}}_2 \end{bmatrix} \tag{3}
$$

将电流共轭表达式(3)代入复功率定义(2)，得到功率（此处将与节点自身相关的常数项置于前方）：
$$
\left. \begin{alignedat}{2} 
\tilde{S}_1 &= &&\dot{U}_1 \overset{*}{\dot{U}}_1 \overset{*}{Y}_{11} &&+ \dot{U}_1 \overset{*}{\dot{U}}_2 \overset{*}{Y}_{12} \\
\tilde{S}_2 &= -&&\dot{U}_2 \overset{*}{\dot{U}}_2 \overset{*}{Y}_{22} &&- \dot{U}_2 \overset{*}{\dot{U}}_1 \overset{*}{Y}_{21}
\end{alignedat} \right\} \tag{4}
$$

用极坐标表示复数，并且设定 $\dot{U}_1=U_1\angle\delta,\; \dot{U}_2=U_2\angle 0^\circ$ 与 $Y_{ij}=Y_{ij}\angle \theta_{ij}$，代入(4)式可得：
$$
\left. \begin{alignedat}{2} 
\tilde{S}_1 &= &&U_1^2 Y_{11}\angle(-\theta_{11}) &&+ U_1U_2 Y_{12}\angle(\delta-\theta_{12}) &&= \dot\xi_1 + \rho_1\angle(\delta-\theta_{12}) \\
\tilde{S}_2 &= -&&U_2^2 Y_{22}\angle(-\theta_{22}) &&- U_1U_2 Y_{21}\angle(-\delta-\theta_{21}) &&= \dot\xi_2 - \rho_2\angle(-\delta-\theta_{21})
\end{alignedat} \right\} \tag{5}
$$功率圆图：
	当电压幅值 $U_1,\;U_2$ 不变时，方程唯一变量是电压相角差 $\delta$ ，
	绘制横坐标为 $P$ ，纵坐标为 $jQ$ 的复平面图，
	可以看作为圆心固定为 $\xi_1,\;\xi_2$ 的圆上的两点，$\dot\xi_1+\dot\rho_1,\;\dot\xi_2+\dot\rho_2$
	由于一般无源网络导纳矩阵对称 $Y_{12}=Y_{21}=Y$ ，圆的半径为 $\rho=\frac{U_1U_2}{Y}$ ，
功率极限：
	显而易见，存在二端口网络的功率传输极限：$$\left. \begin{alignedat}{2} 
P_{m1}&= Re[\dot\xi_1] +\rho    \\
P_{m2}&= Re[\dot\xi_2] +\rho 
\end{alignedat} \right\} \tag{6}$$
![[功率圆图.png]]
分析：
	 $\delta$ 较小时，
		 首端无功功率有负值，
		 末端无功功率有正值，可以接受少量感性无功
		 线路电流较小，线路电容产生无功大于电感吸收无功，少量盈余送向两端
	 $\delta$ 增大
		 首端送出的感性无功持续增加，
		 末端中间向线路注入越来越多的无功功率
		 
	 








## 4、电力系统常用特例：Π 型二端口（输电线路标准等效）

输电线路Π型等值电路的导纳参数与阻抗、对地导纳的关系：
$$Y_{11}=Y_{22}=\frac{1}{Z}+\frac{Y}{2},\quad Y_{12}=Y_{21}=-\frac{1}{Z} \tag{13}$$

式中，$Z=R+\mathrm{j}X$为线路串联阻抗，$Y=\mathrm{j}B$为线路对地总导纳。

将式(13)代入通用功率公式(10)(12)，化简得到**输电线路标准功率特性方程**：
$$P_1=\frac{U_1^2R}{R^2+X^2}-\frac{U_1U_2}{R^2+X^2}(R\cos\delta+X\sin\delta) \tag{14}$$
$$Q_1=-\frac{U_1^2}{2}B-\frac{U_1^2X}{R^2+X^2}+\frac{U_1U_2}{R^2+X^2}(X\cos\delta-R\sin\delta) \tag{15}$$
$$P_2=-\frac{U_2^2R}{R^2+X^2}+\frac{U_1U_2}{R^2+X^2}(R\cos\delta-X\sin\delta) \tag{16}$$
$$Q_2=-\frac{U_2^2}{2}B-\frac{U_2^2X}{R^2+X^2}+\frac{U_1U_2}{R^2+X^2}(X\cos\delta+R\sin\delta) \tag{17}$$

## 5、高压电网忽略电阻、对地电容（最简工程形式）

对于高压输电线路，通常满足 $R\ll X$ 且对地电容影响可忽略（$B\approx0$），代入式(14)-(17)化简得到：
$$P_1=P_2=\frac{U_1U_2}{X}\sin\delta \tag{18}$$
$$Q_1=\frac{U_1^2}{X}-\frac{U_1U_2}{X}\cos\delta,\quad Q_2=\frac{U_2^2}{X}-\frac{U_1U_2}{X}\cos\delta \tag{19}$$

## 6、总结

- 通用二端口网络功率特性由**二端口导纳参数、两端电压幅值、功角**三个要素共同决定；
- Π 型二端口是输电线路的标准等效模型，可退化为简单串联阻抗支路（令 $B=0$）；
- 忽略电阻与对地电容后，退化为电力系统经典**功角-功率关系**，是静态稳定、暂态稳定分析的核心基础。