开式网络（配电网/微电网）呈树状拓扑，且导线的 $R/X$ 比值较大，传统的基于节点导纳矩阵的牛顿-拉夫逊法容易出现雅可比矩阵病态。**前推回代法**利用了辐射状网络的拓扑特征，通过交替计算支路电流（或功率）和节点电压来实现求解。

---

### 一、 基本物理过程

前推回代法的核心是一组不断循环的“交替推进”过程，直到电压收敛：

1. **回代过程 (Backward Sweep) —— 由末端向首端：**
   假设各节点电压已知，从网络的“叶子节点”开始，利用基尔霍夫电流定律 (KCL) 将节点注入电流逐级向上游叠加，求出所有**支路电流**。（节点注入电流为功率与电压推定）
2. **前推过程 (Forward Sweep) —— 由首端向末端：**
   利用刚刚求出的支路电流，从电压已知的“根节点（首端变电站）”开始，利用基尔霍夫电压定律 (KVL) 逐层向下游计算电压降落，更新所有**节点电压**。

---

### 二、 基础迭代数学模型 (基于电流)

设首端节点为 $0$（电压 $\dot{V}_0$ 恒定），其余节点集合为 $N$
设支路 $l$ 的阻抗为 $Z_l = R_l + \mathrm{j}X_l$
节点 $i$ 的恒功率负荷为 $\tilde{S}_i = P_i + \mathrm{j}Q_i$
初值假设左右节点为额定电压 $V_N$

#### 1. 节点注入电流计算
在第 $k$ 次迭代中，利用上一次的节点电压 $\dot{V}_i^{(k-1)}$ 计算当前节点的注入电流（注意使用正上方星号表示共轭）：
$$
\dot{I}_i^{(k)} = \left( \frac{\tilde{S}_i}{\dot{V}_i^{(k-1)}} \right)^* = \frac{\overset{*}{\tilde{S}}_i}{\overset{*}{\dot{V}}_i^{(k-1)}} = \frac{P_i - \mathrm{j}Q_i}{\overset{*}{\dot{V}}_i^{(k-1)}}
$$

#### 2. 回代过程 (求支路电流)
对于连接上游节点 $i$ 和下游节点 $j$ 的支路 $l$，其支路电流 $\dot{I}_{L,l}$ 等于下游节点自身注入电流，加上所有流出节点 $j$ 的下游支路电流之和：
$$
\dot{I}_{L,l}^{(k)} = \dot{I}_j^{(k)} + \sum_{m \in \Omega_j} \dot{I}_{L,m}^{(k)}
$$
*(注：$\Omega_j$ 为以节点 $j$ 为首端的所有下游支路集合。该计算必须从网络末端向首端逆序进行。)*

#### 3. 前推过程 (更新节点电压)
已知首端电压 $\dot{V}_0^{(k)} = \dot{V}_0$。顺着水流方向，由支路 $l$ (连接节点 $i \to j$) 计算下游节点 $j$ 的电压：
$$
\dot{V}_j^{(k)} = \dot{V}_i^{(k)} - \dot{I}_{L,l}^{(k)} Z_l
$$
*(注：该计算必须从根节点向叶子节点正序进行。)*

#### 4. 收敛判据
当两次迭代的节点电压差值满足容差 $\epsilon$ 时，停止迭代：
$$
\max \left| \dot{V}_i^{(k)} - \dot{V}_i^{(k-1)} \right| < \epsilon
$$

---

### 三、基于功率的手算公式

课本里将电流隐去，以功率守恒为回代过程，功率导致的电压电压降落为前推过程

#### 1. 节点注入功率计算
网络说明：简略计算时，网络只存在互导纳，节点对地电纳采用额定电压下的充电功率代替
输电线路等值电纳均摊在线路两端节点
$$
\Delta Q_{\mathrm{B}i} = -\frac{1}{2} B_i U_{\mathrm{N}}^2
$$
$$
S_{\mathrm{i}} = S_{\mathrm{LDi}} + \mathrm{j}\Delta Q_{\mathrm{B}i1} + \mathrm{j}\Delta Q_{\mathrm{B}i} = P_{\mathrm{LDb}} + \mathrm{j}\left[Q_{\mathrm{LDb}} - \frac{1}{2}(B_1 + B_2)U_{\mathrm{N}}^2\right] = P_{\mathrm{b}} + \mathrm{j}Q_{\mathrm{b}}
$$
#### 2、回代过程
#### 3、前推过程
[[3.1.1-网络元件：功率-电压降落]]
$$
\left.
		\begin{aligned}
		\Delta U_1 &= \frac{P_1R + Q_1X}{U_1} \\
		\delta U_1 &= \frac{P_1X - Q_1R}{U_1}
		\end{aligned}
		\right\}
$$



---

### 四、 基于拓扑矩阵的前推回代方程 (高级进阶)

传统的逐个节点推导在编程时需要复杂的树形遍历。在现代配电网潮流分析中，通常利用**关联矩阵**将其写成优雅的线性代数方程组。

定义两个只与网络拓扑和支路阻抗有关的常数矩阵：

#### 1. BIBC 矩阵 (Bus Injection to Branch Current)
该矩阵将节点注入电流列向量 $[\dot{I}_{bus}]$ 映射为支路电流列向量 $[\dot{I}_{branch}]$：
$$
[\dot{I}_{branch}] = [BIBC] [\dot{I}_{bus}]
$$
* $[BIBC]$ 是一个上三角阵，元素只由 $1$ 和 $0$ 组成。如果支路 $l$ 在节点 $i$ 到根节点的路径上，则对应的矩阵元素为 $1$，否则为 $0$。

#### 2. BCBV 矩阵 (Branch Current to Bus Voltage)
该矩阵将支路电流引起的电压降落映射为首末端电压差 $[\Delta \dot{V}]$：
$$
[\Delta \dot{V}] = [\dot{V}_0] - [\dot{V}_{bus}] = [BCBV] [\dot{I}_{branch}]
$$
* $[BCBV]$ 是一个对称阵，其元素由支路阻抗 $Z_l$ 构成。

#### 3. DLF 矩阵方程 (Distribution Load Flow)
将上述两式联立，可直接得到节点电压与节点电流之间的直接关系：
$$
[\Delta \dot{V}] = [BCBV][BIBC] [\dot{I}_{bus}] 
$$
令 $[DLF] = [BCBV][BIBC]$，则前推回代法的整个迭代核心被浓缩为一个极简的矩阵迭代方程：
$$
[\dot{V}_{bus}^{(k)}] = [\dot{V}_0] - [DLF] \left[ \left( \frac{\tilde{S}}{\dot{V}_{bus}^{(k-1)}} \right)^* \right]
$$

**物理意义与优势：**
$[DLF]$ 矩阵本质上是开式网络的**节点阻抗矩阵**。由于网络拓扑和线路参数在迭代中不变，$[DLF]$ 矩阵只需在初始化时计算一次。这种矩阵形式的前推回代法彻底消除了树形搜索循环，大大提升了计算效率！