前推回代法主要用于开式辐射状配电网，而对于具有多环网结构的高压输电网，通常采用基于节点导纳矩阵的**牛顿-拉夫逊法 (Newton-Raphson Method)**。这是一种求解非线性代数方程组的迭代算法。

---

## 一、 潮流计算的节点分类

在建立数学模型前，需要根据网络中各节点的已知量和待求量将其分为三类：

1. **PQ 节点（负荷节点）：** 已知注入有功 $P_i$ 和无功 $Q_i$。待求电压幅值 $V_i$ 和相角 $\theta_i$。电力系统中绝大多数（约 80%-90%）是此类节点。
2. **PV 节点（发电机节点）：** 已知注入有功 $P_i$ 和电压幅值 $V_i$（发电机调压）。待求无功 $Q_i$ 和相角 $\theta_i$。
3. **平衡节点 (Slack / Swing Bus)：** 已知电压幅值 $V_i$ 和相角 $\theta_i$（通常设为 $1.0\angle 0^\circ$）。待求 $P_i$ 和 $Q_i$。全网通常只设一个平衡节点，用于承担系统未知的网损并提供相位参考。

---

## 二、 潮流基本方程 (极坐标形式)

设网络共有 $n$ 个节点。节点 $i$ 的电压极坐标表示为 $\dot{V}_i = V_i \angle \theta_i$。
节点导纳矩阵 $Y$ 的元素极坐标/直角坐标表示为：$Y_{ij} = G_{ij} + \mathrm{j}B_{ij}$。

根据节点电压方程推导注入复功率 $\tilde{S}_i = P_i + \mathrm{j}Q_i = \dot{V}_i \overset{*}{\dot{I}}_i$，展开实部和虚部，得到著名的**极坐标潮流基本方程**：

$$
\left. \begin{aligned}
P_i &= V_i \sum_{j=1}^n V_j (G_{ij}\cos\theta_{ij} + B_{ij}\sin\theta_{ij}) \\
Q_i &= V_i \sum_{j=1}^n V_j (G_{ij}\sin\theta_{ij} - B_{ij}\cos\theta_{ij})
\end{aligned} \right\} \quad (i = 1, 2, \dots, n)
$$

*(注：式中 $\theta_{ij} = \theta_i - \theta_j$ 为两节点电压相角差。)*

---

## 三、 功率不平衡量方程 (Mismatch Equations)

潮流计算的本质就是找到一组电压 $(V, \theta)$，使得按照潮流方程计算出的功率等于节点给定的注入功率。定义功率不平衡量（给定值 - 计算值）：

$$
\left. \begin{aligned}
\Delta P_i^{(k)} &= P_{is} - P_i^{(k)}(V, \theta) \\
\Delta Q_i^{(k)} &= Q_{is} - Q_i^{(k)}(V, \theta)
\end{aligned} \right\}
$$

其中 $P_{is}, Q_{is}$ 为节点的给定计划注入功率，$k$ 为迭代次数。理想情况下，当迭代收敛时，$\Delta P_i \to 0$ 且 $\Delta Q_i \to 0$。

---

## 四、 雅可比矩阵与修正方程 (Jacobian Matrix)

由于功率方程是非线性的，我们使用多元泰勒级数展开，并保留一阶项以实现线性化。将非线性方程转化为求解线性修正量的形式：

$$
\begin{bmatrix} 
\Delta P \\ 
\Delta Q 
\end{bmatrix} = 
\mathbf{J}
\begin{bmatrix} 
\Delta \theta \\ 
\Delta V 
\end{bmatrix} =
\begin{bmatrix} 
\mathbf{H} & \mathbf{N} \\[4pt] 
\mathbf{M} & \mathbf{L} 
\end{bmatrix} 
\begin{bmatrix} 
\Delta \theta \\ 
\Delta V 
\end{bmatrix} 
$$

这就是**牛顿法潮流修正方程**。其中，$\mathbf{J}$ 为**雅可比矩阵 (Jacobian Matrix)**。其四个子块的物理意义及偏导数定义如下：
* $\mathbf{H}$：有功对相角的偏导数矩阵 ($H_{ij} = \frac{\partial P_i}{\partial \theta_j}$)
* $\mathbf{N}$：有功对幅值的偏导数矩阵 ($N_{ij} = \frac{\partial P_i}{\partial V_j}$)
* $\mathbf{M}$：无功对相角的偏导数矩阵 ($M_{ij} = \frac{\partial Q_i}{\partial \theta_j}$)
* $\mathbf{L}$：无功对幅值的偏导数矩阵 ($L_{ij} = \frac{\partial Q_i}{\partial V_j}$)

> **笔记拓展：** 在很多教材（如《电力系统稳态分析》）中，为了使雅可比矩阵更具对称性且方便求导，通常会将修正变量设为 $\Delta \theta$ 和 $\frac{\Delta V}{V}$，此时矩阵 $\mathbf{N}$ 变为 $V_j \frac{\partial P_i}{\partial V_j}$，这种处理在计算机编程中更为常见。

---

## 五、 牛顿法迭代求解步骤

1. **形成节点导纳矩阵** $\mathbf{Y}$。
2. **设置初始状态（平直启动 Flat Start）：**
   对所有未知电压的 PQ 节点设 $V_i^{(0)} = 1.0$ (标幺值)，$\theta_i^{(0)} = 0^\circ$。PV 节点设给定电压幅值及 $\theta_i^{(0)} = 0^\circ$。
3. **计算不平衡量：** 代入当前 $(V^{(k)}, \theta^{(k)})$ 计算 $\Delta P_i^{(k)}$ 和 $\Delta Q_i^{(k)}$。
4. **收敛判断：** 检查是否所有不平衡量的绝对值都小于容差 $\epsilon$：
   $$\max(|\Delta P_i|, |\Delta Q_i|) < \epsilon$$
   若满足则迭代结束，输出结果；否则进行下一步。
5. **计算雅可比矩阵 $\mathbf{J}^{(k)}$：** 将当前电压状态代入偏导数公式，求出全矩阵元素。
6. **求解线性方程组：** 通过高斯消元法或 LU 分解求解修正方程，得到 $\Delta \theta^{(k)}$ 和 $\Delta V^{(k)}$。
7. **更新状态变量：**
   $$
   \left. \begin{aligned}
   \theta^{(k+1)} &= \theta^{(k)} + \Delta \theta^{(k)} \\
   V^{(k+1)} &= V^{(k)} + \Delta V^{(k)}
   \end{aligned} \right\}
   $$
8. 令 $k = k + 1$，返回**步骤 3**。

---

## 六、 算法特点与评价

* **优点：** 具有**平方收敛**特性。只要初值给得合理，通常 3~5 次迭代即可收敛，且迭代次数与网络规模大小几乎无关。对病态条件（如重负荷网络）适应性好。
* **缺点：** 对初值敏感（若初值偏离真实解太远可能发散）；每次迭代都需要重新计算庞大的雅可比矩阵并求逆/分解，单次迭代计算量和内存占用大。
* **演进：** 针对雅可比矩阵计算量大的缺点，进一步引入有功-无功解耦原理，便衍生出了速度更快的**P-Q 分解法 (快速解耦潮流法 Fast Decoupled Load Flow)**。