无功负荷
	异步电动机
		励磁功率
	变压器无功损耗
		励磁损耗+漏抗损耗
	输电线路无功损耗
		串联电抗无功损耗+并联电纳充电无功
无功电源
	发电机
	同步调相机
	静电电容器
	静止无功补偿器
	静止无功发生器
无功功率平衡
	“分层分区，就地平衡”
$$
Q_{GC}=Q_{LD}+Q_L
$$
电源的无功特性
	由于[[3.1.5-单端供电系统的功率特性]]，送到负荷节点的功率为
$$
\left. \begin{aligned} P_2 &= \frac{EU}{X}\sin\delta \\ Q_2 &= \frac{EU}{X}\cos\delta- \frac{U^2}{X}\end{aligned} \right\} 
$$
	当电势 $E$ 恒定，有功需求 $P$ 也恒定时，消去相角 $\delta$ ，得到无功需求与负荷电压的关系
$$
	Q=\sqrt{\frac{EU}{X}^2-P^2}-\frac{U^2}{X}\
$$
	由于一般负荷无功需求与电压成正相关，故当交点取在电源功率曲线的下降区域时稳定
		电压升高，无功需求增加，受端提供无功缺额，故向电源索取无功增加，在线路上的电压降变大，电压降低
![[无功平衡确定电压.png]]

允许电压偏移
	>35kV——±10%
	<10kV——±7%
	220V单相供电——+7%&-10%
	问题：
		负荷
			异步电动机的转矩与端电压的平方成正比
			电压降低，异步电动机转差增大，定子电流增大，发热增加
			电热设备出力与电压平方成正比
		电力系统
			电压降低，增加电流增加网损，危及稳定性
			电压过高使绝缘受到损害，增加电晕损耗
中枢点电压：
	系统的负荷通过一些主要的供电点供应
		1、区域性水、火电厂的高压母线
		2、枢纽变压器所的二次母线
		3、有大量地方负荷的发电机电压母线
	通过计算负荷调压要求与网损压降，确定中枢点电压范围
		负荷 $S_i$ 允许电压范围：$U_{i.min}\sim U_{i.max}$
		网损压降 $\Delta U_{oi}$  ：$\Delta U_{oi.min}\sim U_{oi.max}$
		注意：此处的 $min,max$ 都是运行方式，为负荷大小，不是指网损大小
$$
\max[U_{i.min}+\Delta U_{oi.min}]\leq U_{o} \leq \min[U_{i.max}+\Delta U_{oi.max}]
$$
		为了同时满足多个负荷的电压需求，中枢点的允许调压范围变小
	调压方式：
		逆调压：在大负荷时，网络中的电流大，线路电压降落大，此时**人为提高**中枢点电压以抵消线路压降；在最小负荷时，网络电压损降落小，此时**人为降低**中枢点电压。
		顺调压：由于中枢点电压由发电机厂-输电线路压降，自然情况为负荷大时电压下降，负荷小电压升高，只需要略微控制 $102.5\% \leq U_{o.max},\quad U_{o.min}\geq  107.5\%$
		常调压：介于上述两种调压方式之间
	故障：
		系统发生故障时电流较大，允许电压偏移较正常时多 $5\%$

 电压调整
	 压降分析：
		 压降纵分量：$\Delta U=\frac{PR + QX}{U}$
		 低压电力网：$\frac{PR }{U}$ 占主导
		 高压电力网：$\frac{ QX}{U}$ 占主导
	 发电机调压：
		 自动励磁装置
		 问题：
			 对于线路较长，供电范围较大，有多级变压的供电系统，不同运行方式下的电压降落变化幅度过大，单靠发电机调压无法满足负荷电压需求
			 发电机母线电压升高，需要多输出很多的无功负荷，要求发电机厂有很充裕的无功储备
			并列运行的发电厂中，调整某发电厂的母线电压，将影响无功功率的重新分配
		 适用：
			 满足近处地方负荷电压需求，逆调压：$U_{G.max}=105\%U_N \quad U_{G.min}=U_N$
			 大型电力系统中发电机调压一般只作为一种辅助性调压措施
	变压器变比调压：
		定义变比 $k=\frac{U_1}{U_2}$
		由[[3.1.1-网络元件：功率-电压降落]]，变压器二次侧电压：
$$
\begin{aligned} 
\Delta U_{1T} &= \frac{P_1R + Q_1X}{U_1} \\
U_2 &=\frac{1}{k}(U_1-\Delta U_{1T})
\end{aligned}
$$
		 由于 $U_{2.min} \leq U_2 \leq U_{2.max}$
		 则
$$
\begin{aligned} 
\frac{1}{k}(U_1-\frac{P_1R + Q_1X}{U_1})|_{min} &\geq U_{2.min}\\
\frac{1}{k}(U_1-\frac{P_1R + Q_1X}{U_1})|_{max} &\leq U_{2.max}
\end{aligned}
$$
		即
$$
\begin{aligned} 
\frac{1}{k_{}}(U_1-\frac{P_1R + Q_1X}{U_1})|_{U_{1.min},S_{max}} &\geq U_{2.min}\\
\frac{1}{k}(U_1-\frac{P_1R + Q_1X}{U_1})|_{U_{1.max},S_{min}} &\leq U_{2.max}
\end{aligned}
$$
		求解出
$$
		\begin{aligned}
		k_{min} \leq k \leq k_{max}\\
		 k_{nol}=\frac{k_{min}+ k_{max}}{2}
		  \end{aligned}
$$
		注意：
			降压变压器损耗为输电线路+变压器
			升压变压器损耗只有变压器

无功功率补偿调压
	由于无功功率的产生不消耗能源，无功功率沿电力网传送会引起电压降落和有功损耗
	按照“分层分区，就地平衡”的原则，在负荷侧提供无功补偿
	以简单供电系统为例：
		送端 $U_1\angle \delta$ ——输电线路 $Z=R+jX$ ——恒功率负荷 $U\angle 0^\circ,S_2=P_2+jQ_2$ ：
		忽略电压降落的横分量：
$$
		U_1=U_2+ \frac{P_2R + Q_2X}{U_2} 
$$
		增加补偿 $Q_c$ 后，
$$
				U_1=U_2'+ \frac{P_2R + (Q_2-Q_c)X}{U_2'} 
$$
		故可得将电压从 $U_2$ 变成 $U_2'$ 的补偿需求 $Q_c$ 为：
$$
		Q_c=\frac{U_2'}{X}[(U_2'-U_2)+(\frac{P_2R + Q_2X}{U_2'}-\frac{P_2R + Q_2X}{U_2})]
$$
		由于一般括号第二项数值较小，可以略去，
$$
Q_c=\frac{U_2'}{X}(U_2'-U_2)
$$
		考虑高压变低压的变比 $k=\frac{U_1}{U_2}$ ，上述式子都是归算到高压侧的，我们已知目标 $U_{2.low}'$
		故带入 $U_2'=U_{2.low}'$
	负荷补偿设备：
		1、静电电容器：
			大负荷时电压降低，小负荷时电压偏高，
			为了充分利用补偿，应当最大负荷时投入所有电容器，负荷最小时全部退出
			按照没有补偿时确定变压器的分接头，确定变比，
			然后依照上述公式确定补偿容量
		2、同步调相机
			过励磁：发出感性无功使电压升高，最大负荷，投入额定容量
			欠励磁：吸收感性无功使电压降低，最小负荷，投入额定容量的50%~65%
$$
\begin{aligned}  
Q_c&=\frac{U_{2.max}'}{X}(U_{2.max}'-U_{2.max})\\
-\alpha Q_c&=\frac{U_{2.min}'}{X}(U_{2.min}'-U_{2.min})
\end{aligned}
$$
			解得：
$$
\begin{aligned} 
-\alpha &= \frac{U_{2.min}' (U_{2.min}'-U_{2.min})}{U_{2.max}' (U_{2.max}'-U_{2.max})}
\end{aligned}
			
$$
	线路串联电容补偿：
		减小 $X$ 为 $X_c$ 
		优点：
			串联的 $\frac{ QX_c}{U}$ 负荷大时增大，负荷小时减小，与调压的要求一致
		问题：
			功率传输方向不恒定，可能引起过电压，故电容串联放在线路中间