		在电力系统经济运行中，
	有功负荷经济分配：最小化系统的总燃料消耗成本（或总运行费用）。
	无功负荷经济分配：最小化电力网络的有功功率损耗（即降低网损），同时保证系统的电压质量。

---

电力网损耗率：
$$
	电力网损耗率=\frac{电力网损耗功率}{总供电功率}
$$
电力网元件损耗：
	由于电力网电压等级不会剧烈变化，$I\sim S$ 近似为等价
	与电流的平方成正比：
		变压器：绕组铜损+（无功漏抗）
		$P_S$：额定电流时短路功率——额定电流的铜损
		$U\%$：额定电流时的短路电压/额定电压——漏抗电抗×额定电流
		$\frac{S}{S_N}$：近似电压不变，为电流的标幺值
$$
\Delta S_T=P_S \times\frac{S}{S_N}^2+j\;U\%S_N\times \frac{S}{S_N}^2
$$
		线路铜损
	与施加的电压有关：
		变压器：铁芯损耗+励磁损耗
		**$\Delta P_0$**：额定电压下的铁损：磁滞+涡流，为固定损耗
	    **$I_0\%$**：额定电压下的空载电流——励磁电抗
	    $$\Delta S_0 =  \Delta P_0 + \mathrm{j} I_0\% S_N $$
		电缆和电容绝缘介质的损耗
	故总的损耗为：
$$
\Delta A_T=\Delta P_0T+3\int_0^T I^2R \;\mathrm{d}t
$$

线路的能量损耗计算方法：
	最大负荷损耗时间法：(注意单位)
$$
		3\int I^2R \;\mathrm{d}t=\int \frac{S^2}{U^2}R \;\mathrm{d}t=\frac{S_{max}^2}{U^2}R\;\tau=\Delta P_{max} \tau
$$
		最大负荷损耗小时数 $\tau$ ：等效最大电 $I_{max}$ 流持续时间
		最大负荷利用小时数 $T_{max}$：等效最大功率 $P_{max}$ 持续时间
$$
		\tau=\tau[T_{max},\cos\varphi]
$$
		故计算等效各个线路的 $T_\max,\cos\varphi$ ：
$$
\begin{aligned} 
T_\max&=\frac{\sum P_{\max.i}T_{\max.i}}{\sum P_{\max.i}} \\
\cos \varphi &=\frac{\sum S_i \cos \varphi_i}{\sum S_i }
\end{aligned}		
$$
		此方法通过查表等方法得到结果，准确度不高，只适用于电力网规划设计的计算，对于正在运行的电力网的能量损耗计算误差太大。
	等值功率法
$$
		3\int_0^T I^2R \;\mathrm{d}t=3I_{eq}^2RT=\frac{P_{eq}^2+Q_{eq}^2}{U^2}RT
$$
$$
\left\{ \begin{alignedat}{2} 
I_{eq} &=GI_{av}    \\
P_{eq}&=KP_{av}  \\
Q_{eq}&=LQ_{aav}
\end{alignedat} \right.

$$
		其中等值参数可以通过经验公式得到：
				形状系数 $K$ ：取其上下限的平均值=
$$
			1\leq K \leq \frac{1+\alpha}{2\sqrt{\alpha}}
$$

降低网损
	1、提高用户的功率因数，减少线路输送的无功功率
		实现无功功率的就地平衡，不仅改善电压质量，对提高电网运行的经济性也有重大作用。
		装设并联无功补偿设备提高用户功率因数。
		为了提高功率因数，用户所选的电动机容量应尽量接近它所带动的机械负载，在技术条件许可的情况下，采用同步电动机代替异步电机，还可以让已装设的同步电动机运行在过励磁状态。
	2、改善网络中的功率分布
		非均一线路组成的环网中，功率的自然分布不同于经济分布。电网的不均一程度越大，两者的差别也就越大。
		为了降低网络的功率损耗，可以在环网中引入环路电势进行潮流控制，使功率分布尽量接近于经济分布。对于环形网络也可以考虑开环运行是否更为合理。
		为了限制短路电流或满足继电保护动作选择性要求，需将闭式网络开环运行时，开环点的选择要有利于降低网损。
		低压配电网一般采取闭式网络接线，按开式网络运行。在不同的运行方式下，对这些开关的通断状态进行优化组合，合理安排用户的供电路径，可以达到平衡支路潮流，消除过载，降低网损和提高电压质量的目的。
	3、合理地确定电力网的运行电压水平
		变压器铁芯中的功率损耗在额定电压附近大致与电压平方成正比，当网络电压水平提高时，如果变压器的分接头也作相应的调整，则铁损将接近于不变。而线路的导线和变压器绕组中的功率损耗则与电压平方成反比。
		在电压水平提高后，负荷所取用的功率会略有增加。在额定电压附近，电压提高 1%1%，负荷的有功功率和无功功率将分别增大 1%1% 和 2%2%，这将稍微增加网络中与通过功率有关的损耗。
		一般来说，对于变压器的铁损在网络总损耗所占比重小于 50%50% 的电力网，适当提高运行电压就可以降低网损，电压在 35 kV35kV 及以上的电力网基本上属于这种情况。但是，对于变压器铁损所占比重大于 50%50% 的电力网，情况则正好相反，变压器有许多时间处于轻载状态。对于这类电力网，为了降低功率损耗和能量损耗，宜适当降低运行电压。
	4、组织变压器的经济运行
		在一个变电所内装有 n(n≥2)台容量和型号都相同的变压器时，根据负荷的变化适当改变投入运行的变压器台数，可以减少功率损耗。——平衡空载铁损和传输功率的铜损
	5、对原有电网进行技术改造
		随着城市的发展，生产和人民生活用电不断增长，负荷密度明显增大，配电网络的负荷越来越重，不但电能损耗很大，而且也难以保证电压质量。为了满足日益增长的对电力的需求，极有必要适时地对原有配电网进行改造，例如增设电源点，提升线路电压等级，增大导线截面等，这些措施都有极为明显的降损效果。
		在改建旧电网时，将 110 kV 或 220 kV 的高电压直接引入负荷中心，简化网络结构，减少变电层次，不仅能大量地降低网损，而且是扩大供电能力，提高供电可靠性和改善电压质量的有效措施。
		此外，通过调整用户的负荷曲线，减小高峰负荷和低谷负荷的差值，提高最小负荷率，使形状系数接近于 1，也可降低能量损耗。

---

火电厂有功分配的等微增率准则
	图解：两火电厂运行有各自的 $F-P$ 燃料功率图，取 $P_1+P_2=const$ 做反向图计算 $F_1+F_2$ 的最小值，即切线位置。
	$n$ 个火电厂，其燃料消耗特性分别为 $F_1(P_{G1}), F_2(P_{G2}), \cdots, F_n(P_{Gn})$，
	系统的总负荷为 $P_{LD}$，暂不考虑网络中的功率损耗，
	系统负荷在 $n$ 个发电厂间的经济分配问题可以表述为：
		约束条件：
		$$\sum_{i=1}^{n} P_{Gi} - P_{LD} = 0$$
		目标函数：求最小值的分配
$$F = \sum_{i=1}^{n} F_i(P_{Gi})$$
		拉格朗日乘数法：
$$L = F - \lambda \left( \sum_{i=1}^{n} P_{Gi} - P_{LD} \right)$$
		无条件极值
$$\frac{\partial L}{\partial P_{Gi}} = \frac{\partial F}{\partial P_{Gi}} - \lambda = 0 \quad (i = 1, 2, \cdots, n)$$
		即等微增率准则
$$\frac{\partial F}{\partial P_{Gi}} = \lambda $$
		以上的讨论都没有涉及不等式约束条件。负荷经济分配中的不等式约束条件也与潮流计算的一样：任一发电厂的有功功率和无功功率都不应超出它的上、下限，即
$$\begin{aligned} P_{Gi\min} \leqslant P_{Gi} \leqslant P_{Gi\max} \\ Q_{Gi\min} \leqslant Q_{Gi} \leqslant Q_{Gi\max} \end{aligned} $$
		各节点的电压也必须维持在如下的变化范围内 $$U_{i\min} \leqslant U_i \leqslant U_{i\max}$$
	Ps.若是计入网损：对 $L$ 拉氏函数进行修正
		网络损耗为 $P_L$ ，修改约束方程为
$$\sum_{i=1}^{n} P_{Gi} - P_L - P_{LD} = 0 $$
		拉格朗日函数为
$$L = \sum_{i=1}^{n} F_i - \lambda \left( \sum_{i=1}^{n} P_{Gi} - P_L - P_{LD} \right)$$
		于是函数 $L$ 取极值的必要条件为
$$\frac{\partial L}{\partial P_{Gi}} = \frac{\mathrm{d}F_i}{\mathrm{d}P_{Gi}} - \lambda \left( 1 - \frac{\partial P_L}{\partial P_{Gi}} \right) = 0$$
		即经过网损修正后的等微增率准则：
$$\frac{\mathrm{d}F_i}{\mathrm{d}P_{Gi}} \times \frac{1}{\left( 1 - \frac{\partial P_L}{\partial P_{Gi}} \right)} = \frac{\mathrm{d}F_i}{\mathrm{d}P_{Gi}} \alpha_i = \lambda \quad (i = 1, 2, \cdots, n) $$
		$\alpha_i = 1 \Big/ \left( 1 - \frac{\partial P_L}{\partial P_{Gi}} \right)$ 称为网损修正系数；$\frac{\partial P_L}{\partial P_{Gi}}$ 称为网损微增率，表示网络有功损耗对第 $i$ 个发电厂有功出力的微增率。
	Ps.若是计入水电厂：
		水电厂运行的主要特点是，在指定的较短运行周期（一日、一周或一月）内总发电用水量 $W_\Sigma$ 为给定值。
		水、火电厂间最优运行的目标是：在整个运行周期内满足用户的电力需求，合理分配水、火电厂的负荷，使总燃料（煤）耗量为最小。
		用 $P_T$、$F(P_T)$ 分别表示火电厂的功率和耗量特性；
		用 $P_H$、$W(P_H)$ 分别表示水电厂功率和耗量特性。
		在满足功率和用水量两等式约束条件：
		$$P_H(t) + P_T(t) - P_{LD}(t) = 0 $$$$\int_{0}^{T} W[P_H(t)] \mathrm{d}t - W_\Sigma = 0 $$
		使目标函数为最小
$$F_\Sigma = \int_{0}^{T} F[P_T(t)] \mathrm{d}t$$
		这是求泛函极值的问题，一般应用变分法来解决。

---

无功功率负荷的经济分配：
	所有发电机的有功功率都已确定，各节点负荷的无功功率也是已知的，待求的是节点无功电源的功率。无功电源可以是发电机、同步调相机、静电电容器和静止补偿器等。假定这些无功功率电源接于节点 $1, 2, \cdots, m$，其出力和节点电压的变化范围都不受限制，则无功负荷经济分配问题的数学表述为：在满足
$$\sum_{i=1}^{m} Q_{Gi} - Q_L - Q_{LD} = 0$$
	的条件下，使 $P_L$ 达到最小。条件式中 $Q_L$ 是网络的无功功率损耗。
	应用拉格朗日乘数法，构造拉格朗日函数为
$$L = P_L - \lambda \left( \sum_{i=1}^{m} Q_{Gi} - Q_L - Q_{LD} \right)$$
	将 $L$ 分别对 $Q_{Gi}$ 和 $\lambda$ 取偏导数并令其等于零，便得
$$\frac{\partial L}{\partial Q_{Gi}} = \frac{\partial P_L}{\partial Q_{Gi}} - \lambda \left( 1 - \frac{\partial Q_L}{\partial Q_{Gi}} \right) = 0 \quad (i = 1, 2, \cdots, m)$$$$\frac{\partial L}{\partial \lambda} = -\left( \sum_{i=1}^{m} Q_{Gi} - Q_L - Q_{LD} \right) = 0$$
	共 $m+1$ 个方程。于是得到无功功率负荷经济分布的条件为
$$\frac{\partial P_L}{\partial Q_{Gi}} \times \frac{1}{1 - \frac{\partial Q_L}{\partial Q_{Gi}}} = \frac{\partial P_L}{\partial Q_{Gi}} \beta_i = \lambda $$
	式中，偏导数 $\partial P_L / \partial Q_{Gi}$ 是网络有功损耗对于第 $i$ 个无功电源功率的微增率；$\partial Q_L / \partial Q_{Gi}$ 是无功网损对于第 $i$ 个无功电源功率的微增率；$\beta_i = 1 / (1 - \partial Q_L / \partial Q_{Gi})$ 称为无功网损修正系数。
	实际上，在按等网损微增率分配无功负荷时，还必须考虑以下的不等式约束条件。
$$\begin{aligned} Q_{Gi\min} \leqslant Q_{Gi} \leqslant Q_{Gi\max} \\ U_{i\min} \leqslant U_i \leqslant U_{i\max} \end{aligned}$$
	在计算过程中，必须逐次检验这些条件，并进行必要的处理。最后的结果可能只有一部分电源点是按等微增率条件式 进行负荷分配，而另一部分电源点按限值或调压要求分配无功负荷。这样，对于 $Q_i = Q_{i\max}$ 的节点，其 $\lambda$ 值必然偏小；对于 $Q_i = Q_{i\min}$ 的节点则相反，其 $\lambda$ 值可能偏大。所以，在实际系统中各节点的 $\lambda$ 值往往不会全部相等。