### 1 支路基本方程
对于电力系统单支路纯阻抗元件，设支路阻抗为 $\dot{Z}$，
支路两端节点状态量分别为：
	节点1电压 $\dot{V}_1$、注入复功率 $\dot{S}_1$；
	节点2电压 $\dot{V}_2$、注入复功率 $\dot{S}_2$。

阻抗支路电压降与电流满足欧姆定律基本关系：
$$\dot{V}_1 - \dot{V}_2 = \dot{Z}\dot{I} \tag{1}$$

### 2 同侧已知量简单计算
若已知支路同侧节点电压与复功率，由复功率定义 $\dot{S}=\dot{V}\dot{I}^*$，可直接求解支路电流：
$$\dot{I}^* = \frac{\dot{S}}{\dot{V}} \tag{2}$$

### 3 异侧电压-功率耦合方程
已知节点1注入功率 $\dot{S}_1$、节点2电压 $\dot{V}_2$，求解节点1电压相位时，将式(2)代入式(1)可得核心耦合约束关系：
$$\dot{V}_1 - \dot{Z} \cdot \left(\frac{\dot{S}_1}{\dot{V}_1}\right)^* = \dot{V}_2 \tag{3}$$

对等式两侧取共轭相乘求模平方，消去虚部交叉项：
$$\left(\dot{V}_1 - \frac{\dot{S}_1^* \dot{Z}}{\dot{V}_1}\right)\left(\dot{V}_1^* - \frac{\dot{S}_1 \dot{Z}^*}{\dot{V}_1^*}\right) = |\dot{V}_2|^2 \tag{4}$$

展开并化简式(4)，得到仅含幅值的约束方程：
$$|\dot{V}_1|^2 + \frac{|\dot{S}_1|^2|\dot{Z}|^2}{|\dot{V}_1|^2} - \dot{S}_1 \dot{Z}^* - \dot{S}_1^* \dot{Z} = |\dot{V}_2|^2 \tag{5}$$

设两端节点电压相量，取节点2为参考节点（即 $\dot{V}_2 = V_2 \angle0^\circ$），则 $\dot{V}_1 = V_1 \angle\delta$（其中 $\delta$ 为节点1与节点2的电压相角差）。代入式(3)化简可得相位约束：
$$V_1 - \frac{\dot{S}_1^* \dot{Z}}{V_1} = V_2 \angle-\delta \tag{6}$$

设支路阻抗 $\dot{Z}=R+\mathrm{j}X$（$R$ 为支路电阻，$X$ 为支路电抗），节点1复功率 $\dot{S}_1=P+\mathrm{j}Q$（$P$ 为有功功率，$Q$ 为无功功率）。将其代入式(6)并分离实部与虚部，最终推导出功角解析表达式：
$$\delta = \arctan\left( \frac{\dfrac{PX+QR}{V_1}}{V_2\left(V_1 - \dfrac{PR+QX}{V_1}\right)} \right) \tag{7}$$

## 4 参考节点变换与物理意义
若取节点1为参考节点（即 $\dot{V}_1 = V_1 \angle0^\circ$），则 $\dot{V}_2 = V_2 \angle-\delta$。代入核心耦合方程式(3)，约束形式保持不变：
$$\dot{V}_1 - \dot{Z} \cdot \frac{\dot{S}_1^*}{\dot{V}_1} = \dot{V}_2 \tag{8}$$

对式(8)进行实部与虚部分离化简：
$$\begin{aligned}
V_2\angle-\delta &= V_1 - \frac{(P-\mathrm{j}Q)(R+\mathrm{j}X)}{V_1} \\
&= V_1 - \frac{PR+QX}{V_1} - \mathrm{j}\frac{PX-QR}{V_1}
\end{aligned} \tag{9}$$

由此可得节点2电压幅值与功角的显式表达式：
$$\left.
\begin{aligned}
|\dot{V}_2|^2 &= \left(V_1 - \frac{PR+QX}{V_1}\right)^2 + \left(\frac{PX-QR}{V_1}\right)^2 \\[8pt]
\delta &= \arctan\left( \frac{\dfrac{PX+QR}{V_1}}{V_2\left(V_1 - \dfrac{PR+QX}{V_1}\right)} \right)
\end{aligned}
\right\} \tag{10}
$$