![[电力系统/2-网络结构/0-图片/二端口网络.png]]



### 0、二端口网络通用模型与基本方程

二端口导纳矩阵方程：
$$\begin{bmatrix} 
\dot{I}_1 \\ 
\dot{I}_2 
\end{bmatrix} = 
\begin{bmatrix} 
Y_{11} & Y_{12} \\[4pt] 
Y_{21} & Y_{22} 
\end{bmatrix} 
\begin{bmatrix} 
\dot{U}_1 \\ 
\dot{U}_2 
\end{bmatrix} \tag{1}$$
系统变量定义：
- $\dot{U}_1=U_1\angle\theta_1$：送端电压相量
- $\dot{U}_2=U_2\angle\theta_2$：受端电压相量
- $\tilde{S}_1=P_1+\mathrm{j}Q_1$：送端输出复功率
- $\tilde{S}_2=P_2+\mathrm{j}Q_2$：受端输入复功率

复功率基本定义：
$$\tilde{S}_1=\dot{U}_1\dot{I}_1^*,\quad \tilde{S}_2=\dot{U}_2\dot{I}_2^* \tag{4}$$

## 1、送端、受端电流表达式

由二端口导纳矩阵方程(1)，直接写出两端口电流：(对电流表达式取共轭，用于后续功率计算)
对式(5)(6)两边同时取共轭，合并为统一的矩阵形式（原式(7)(8)的矩阵表达）： $$\begin{bmatrix} \dot{I}_1^* \\ \dot{I}_2^* \end{bmatrix} = \begin{bmatrix} Y_{11}^* & Y_{12}^* \\[4pt] Y_{21}^* & Y_{22}^* \end{bmatrix} \begin{bmatrix} \dot{U}_1^* \\ \dot{U}_2^* \end{bmatrix} \tag{7-8}$$

将电流共轭表达式(7)代入复功率定义(4)，得到功率：

$$ \left\{ \begin{aligned} \tilde{S}_1 &= \dot{U}_1 \dot{U}_1^* Y_{11}^* + \dot{U}_1 \dot{U}_2^*Y_{12}^* \\ \tilde{S}_2 &= \dot{U}_2 \dot{U}_1^* Y_{21}^* + \dot{U}_2 \dot{U}_2^*Y_{22}^* \end{aligned} \right. \tag{9-11} $$
## 4、电力系统常用特例：Π 型二端口（输电线路标准等效）

输电线路Π型等值电路的导纳参数与阻抗、对地导纳的关系：
$$Y_{11}=Y_{22}=\frac{1}{Z}+\frac{Y}{2},\quad Y_{12}=Y_{21}=-\frac{1}{Z} \tag{13}$$

式中，$Z=R+\mathrm{j}X$为线路串联阻抗，$Y=\mathrm{j}B$为线路对地总导纳。

将式(13)代入通用功率公式(10)(12)，化简得到**输电线路标准功率特性方程**：
$$P_1=\frac{U_1^2R}{R^2+X^2}-\frac{U_1U_2}{R^2+X^2}(R\cos\delta+X\sin\delta) \tag{14}$$
$$Q_1=-\frac{U_1^2}{2}B-\frac{U_1^2X}{R^2+X^2}+\frac{U_1U_2}{R^2+X^2}(X\cos\delta-R\sin\delta) \tag{15}$$
$$P_2=-\frac{U_2^2R}{R^2+X^2}+\frac{U_1U_2}{R^2+X^2}(R\cos\delta-X\sin\delta) \tag{16}$$
$$Q_2=-\frac{U_2^2}{2}B-\frac{U_2^2X}{R^2+X^2}+\frac{U_1U_2}{R^2+X^2}(X\cos\delta+R\sin\delta) \tag{17}$$

## 5、高压电网忽略电阻、对地电容（最简工程形式）

对于高压输电线路，通常满足 $R\ll X$ 且对地电容影响可忽略（$B\approx0$），代入式(14)-(17)化简得到：
$$P_1=P_2=\frac{U_1U_2}{X}\sin\delta \tag{18}$$
$$Q_1=\frac{U_1^2}{X}-\frac{U_1U_2}{X}\cos\delta,\quad Q_2=\frac{U_2^2}{X}-\frac{U_1U_2}{X}\cos\delta \tag{19}$$

## 6、总结

- 通用二端口网络功率特性由**二端口导纳参数、两端电压幅值、功角**三个要素共同决定；
- Π 型二端口是输电线路的标准等效模型，可退化为简单串联阻抗支路（令 $B=0$）；
- 忽略电阻与对地电容后，退化为电力系统经典**功角-功率关系**，是静态稳定、暂态稳定分析的核心基础。