- **次暂态过程 (Subtransient) / 电磁暂态 (Electromagnetic Transient)：**
    
    - **定义：** 指故障发生的瞬间（通常在 0 ~ 0.1 秒内），主要由电网的电感、电容以及发电机的**阻尼绕组**引起的纯电气过渡过程。
    - **特征：** 变化极快，衰减迅速。发电机表现为次暂态电抗 $X_d''$ 和次暂态电势 $E''$。由于发电机转子的机械惯性极大，在次暂态过程这短短的几十毫秒内，转子几乎还没来得及发生机械角度的偏转。
        
- **暂态过程 (Transient) / 机电暂态 (Electromechanical Transient)：**
    
    - **定义：** 指故障发生后较长时间内（通常在 0.1 ~ 10 秒级别），由于发电机的**电磁功率（电磁转矩）与机械功率（原动机转矩）失去平衡**，导致发电机转子发生机械加速、减速、摇摆的动态过程。
    - **特征：** 这是一个**电与机械相互耦合**的过程。决定系统稳定性的关键在于转子的相对功角 $\delta$ 是否会无限扩大。发电机表现为暂态电抗 $X_d'$ 和暂态电势 $E'$。

- **大扰动 (Large Disturbance) 的定义：** 指电力系统中发生的剧烈且突然的拓扑或参数改变。典型的例子包括：

	1. 短路故障：输电线路（三相短路、单相接地等）。    
	2. 负荷突变：大容量负荷的突然甩除或接入。
	3. 切除投入：切除或投入大容量发电机、变压器或重载线路。

---
### 基本假设：

- 1、忽略发电机定子电流的非周期分量和与它相对应的转子电流的周期分量
	- 作用：
		- 定子非周期分量电流将在定子回路中产生有功损耗，增加发电机转轴上的电磁功率。
	- 忽略机理：
		- 由于定子非周期分量电流衰减时间常数很小，通常只有百分之几秒
		- 定子非周期分量电流产生的磁场在空间是静止不动的，与转子绕组励磁电流所产生的转矩以同步频率作周期变化，平均值很小，由于转子机械惯性较大，因而对转子整体相对运动影响很小。
- 2、 发生不对称故障时，不计零序和负序电流对转子运动的影响
	- 零序电流
		- 联接发电机的升压变压器绝大多数采用三角形-星形接法，发电机都接在三角形侧，如果故障发生在高压网络中（大概率），则零序电流并不通过发电机。
		- 即使发电机电流通零序电流，由于定子三相绕组在空间对称分布，零序电流所产生的合成气隙磁场为零，对转子运动也没有影响。
	- 负序电流
		- 气隙中产生的合成电枢反应磁场，其旋转方向与转子旋转方向相反。转子绕组励磁电流所产生的转矩以两倍同步频率作周期变化，平均值很小，由于转子机械惯性较大，因而对转子整体相对运动影响很小。
	- 可以应用正序等效定则和复合序网，仅在于故障处接入由故障类型确定的故障附加阻抗。根据[[5.1-正序等效定则]]：
		- ![[不同短路时的附加阻抗.png]]
		- 由于附加阻抗与负序及零序参数有关，故网络的负序及零序参数也影响系统的暂态稳定性。
- 3、忽略暂态过程中发电机的附加损耗
	- 这些附加损耗对转子的加速运动有一定的制动作用，但其数值不大。
	- 忽略它们使计算结果略偏保守。（即这些量有额外的制动作用，忽略将使得计算振幅大于实际）
- 4、不考虑频率变化对系统参数的影响
	- 在一般暂态过程中，发电机的转速偏离同步转速不多，可以不考虑频率变化对系统参数的影响，各元件参数值都按额定频率计算。
	- 减少了电抗变化的计算麻烦

### 近似简化假设
根据[[5.2-发电机的暂态模型]]中假设的

发电机：
- 由于磁链守恒：
	- 转子闭合绕组将产生自由电流。由于忽略了定子非周期分量电流，转子闭合绕组的自由电流只有直流分量。
- 由于阻尼绕组的时间常数很小
	- 只有百分之几秒，自由电流迅速衰减，所以可以不计阻尼绕组的作用，即假定阻尼绕组是开路的。即忽略次暂态过程
- 近似地认为在暂态过程中 $\dot E_q'$ 一直保持恒定不变
	- 在大扰动瞬间，励磁绕组总磁链守恒，与此磁链成比例的计算用电势  $\dot E_q'$  也不变。
	- 在暂态过程中，随着励磁绕组自由电流的衰减，$\dot E_q'$ 也将减小。
	- 但是，励磁绕组自由直流电流的衰减时间常数 $T_d$ 较大，为秒数量级
	- 发电机的自动励磁调节系统在发生短路后要实现强行励磁，励磁绕组中自由直流电流的衰减，将为强励所导致的电流增量所补偿。
- 发电机纵轴等值电路用 $\dot E_q',\;X_d'$ 表示，横轴用 $X_q$ 表示。
- 由 于 $\dot E'$ 与 $\dot E_q'$ 差别不大，因此在实用计算中进一步假定 $\dot E'$ 恒定不变。
- 发电机的模型将简化为用 $\dot E'$ 和 $X_d'$ 表示

 不考虑原动机的调速器作用：
	 转子惯性较大，调速器反应时间较长

---
### 等面积定则

其中，$P_\text{I}$ 为正常运行状态，$P_\text{II}$ 为短路瞬间，$P_\text{III}$ 为故障线路切除后，$\delta_c$ 为切除故障的角度，$P_0$ 为原动机功率

第一摆为最大振幅，当不考虑振荡中的能量损耗时，计算偏保守，
可以在功角特性上，根据等面积定则简便地确定最大摇摆角 $\delta_{\max}$，并判断系统稳定性。

过剩转矩所作的功为：
$$W_a = \int_{\delta_1}^{\delta_2} \Delta M_a d\delta = \int_{\delta_1}^{\delta_2} \frac{\Delta P_a}{\omega} d\delta$$
用标幺值计算时，因发电机转速偏离同步速度不大，$\omega \approx 1$
转子由 $\delta_0$ 到 $\delta_c$ 移动时，转子动能增量为：
$$W_a \approx \int_{\delta_0}^{\delta_c} \Delta P_a d\delta = \int_{\delta_0}^{\delta_c} (P_T - P_{\text{II}}) d\delta$$
转子由 $\delta_c$ 变动到 $\delta_{\max}$ 时，转子动能增量（<0）为：
$$W_b = \int_{\delta_c}^{\delta_{\max}} \Delta M_a d\delta \approx \int_{\delta_c}^{\delta_{\max}} \Delta P_a d\delta = \int_{\delta_c}^{\delta_{\max}} (P_T - P_{\text{III}}) d\delta$$
等面积定则即：加速面积=减速面积，总动能增量为零
$$W_a + W_b = \int_{\delta_0}^{\delta_c} (P_T - P_{\text{II}}) d\delta + \int_{\delta_c}^{\delta_{\max}} (P_T - P_{\text{III}}) d\delta = 0 $$

极限切除角：

如果在最晚切除角$\delta_{c,lim}$ 切除故障时，最大可能的减速面积与加速面积大小相等，则系统将处于稳定的极限情况.
$$\int_{\delta_0}^{\delta_{c\cdot\lim}} (P_0 - P_{m\text{II}}\sin\delta)d\delta + \int_{\delta_{c\cdot\lim}}^{\delta_{cr}} (P_0 - P_{m\text{III}}\sin\delta)d\delta = 0$$
$$\delta_{c\cdot\lim} = \arccos \frac{P_0(\delta_{cr} - \delta_0) + P_{m\text{III}}\cos\delta_{cr} - P_{m\text{II}}\cos\delta_0}{P_{m\text{III}} - P_{m\text{II}}}$$
$$\delta_{cr} = \pi - \arcsin \frac{P_0}{P_{m\text{III}}}$$
极值比较法：

转子抵达极限切除角所用时间，即所谓切除故障的极限允许时间——**极限切除时间** $t_{c\cdot\lim}$
可以通过对故障时的发电机转子运动方程数值积分来确定功角-时间特性 $\delta(t)$，

![[转子相对运动与等面积定则.png|362]]![[极限切除角.png|364]]

---
### 复杂电力系统的暂态稳定

#### 两发电机系统

由于[[3.1.3-二端口网络功率特性]]
$$
\left. \begin{alignedat}{2} 
\tilde{S}_1 &= &&\dot{U}_1 \overset{*}{\dot{U}}_1 \overset{*}{Y}_{11} &&+ \dot{U}_1 \overset{*}{\dot{U}}_2 \overset{*}{Y}_{12} \\
\tilde{S}_2 &= -&&\dot{U}_2 \overset{*}{\dot{U}}_2 \overset{*}{Y}_{22} &&- \dot{U}_2 \overset{*}{\dot{U}}_1 \overset{*}{Y}_{21}
\end{alignedat} \right\} 
$$
$$
\left. \begin{alignedat}{2} 
P_{11} = \frac{E_1^2}{|Z_{11}|} \sin \alpha_{11} + \frac{E_1 E_2}{|Z_{12}|} \sin (\delta_{12} - \alpha_{12})\\
P_{21} = \frac{E_2^2}{|Z_{22}|} \sin \alpha_{22} - \frac{E_1 E_2}{|Z_{12}|} \sin (\delta_{12} + \alpha_{12})
\end{alignedat} \right\} 
$$
发电机1的功率随相对角度 $\delta_{12}$ 变大而变大，发电机2的功率随相对角度 $\delta_{12}$ 变大而小

发电机1端发生高压线路短路时，短路附加阻抗主要为电抗，发电机1的功率比正常时低，发电机2功率比正常时高，
故发电机1加速，发电机2减速，相对角 $\delta_{12}$ 急剧增大
