- **次暂态过程 (Subtransient) / 电磁暂态 (Electromagnetic Transient)：**
    
    - **定义：** 指故障发生的瞬间（通常在 0 ~ 0.1 秒内），主要由电网的电感、电容以及发电机的**阻尼绕组**引起的纯电气过渡过程。
    - **特征：** 变化极快，衰减迅速。发电机表现为次暂态电抗 $X_d''$ 和次暂态电势 $E''$。由于发电机转子的机械惯性极大，在次暂态过程这短短的几十毫秒内，转子几乎还没来得及发生机械角度的偏转。
        
- **暂态过程 (Transient) / 机电暂态 (Electromechanical Transient)：**
    
    - **定义：** 指故障发生后较长时间内（通常在 0.1 ~ 10 秒级别），由于发电机的**电磁功率（电磁转矩）与机械功率（原动机转矩）失去平衡**，导致发电机转子发生机械加速、减速、摇摆的动态过程。
    - **特征：** 这是一个**电与机械相互耦合**的过程。决定系统稳定性的关键在于转子的相对功角 $\delta$ 是否会无限扩大。发电机表现为暂态电抗 $X_d'$ 和暂态电势 $E'$。

- **大扰动 (Large Disturbance) 的定义：** 指电力系统中发生的剧烈且突然的拓扑或参数改变。典型的例子包括：

	1. 短路故障：输电线路（三相短路、单相接地等）。    
	2. 负荷突变：大容量负荷的突然甩除或接入。
	3. 切除投入：切除或投入大容量发电机、变压器或重载线路。

---
### 基本假设：

- 1、忽略发电机定子电流的非周期分量和与它相对应的转子电流的周期分量
	- 作用：
		- 定子非周期分量电流将在定子回路中产生有功损耗，增加发电机转轴上的电磁功率。
	- 忽略机理：
		- 由于定子非周期分量电流衰减时间常数很小，通常只有百分之几秒
		- 定子非周期分量电流产生的磁场在空间是静止不动的，与转子绕组励磁电流所产生的转矩以同步频率作周期变化，平均值很小，由于转子机械惯性较大，因而对转子整体相对运动影响很小。
- 2、 发生不对称故障时，不计零序和负序电流对转子运动的影响
	- 零序电流
		- 联接发电机的升压变压器绝大多数采用三角形-星形接法，发电机都接在三角形侧，如果故障发生在高压网络中（大概率），则零序电流并不通过发电机。
		- 即使发电机电流通零序电流，由于定子三相绕组在空间对称分布，零序电流所产生的合成气隙磁场为零，对转子运动也没有影响。
	- 负序电流
		- 气隙中产生的合成电枢反应磁场，其旋转方向与转子旋转方向相反。转子绕组励磁电流所产生的转矩以两倍同步频率作周期变化，平均值很小，由于转子机械惯性较大，因而对转子整体相对运动影响很小。
	- 可以应用正序等效定则和复合序网，仅在于故障处接入由故障类型确定的故障附加阻抗。根据[[5.1-正序等效定则]]：
	- 