根据[[1.2.3-同步发电机各电势]]，隐极机电势与网络方程为：
$$
\dot E_q=\dot U +j\,X_{\Sigma}\dot I
$$
根据[[3.1.5-单端供电系统的功率特性]]，发电机 $E\angle \delta$ —无损输电线路 $Z=jX$ —恒阻抗负荷 $U\angle 0^\circ$ ：
$$
\left. \begin{aligned} P_1 &= \frac{EU}{X}\sin\delta \\ Q_1 &= \frac{E^2}{X} -\frac{ EU}{X}\cos\delta \end{aligned} \right\} 
$$
---

隐极机
	电势 $E_q$ 送端的功率为：
$$
\left. \begin{aligned} P_1 &= \frac{E_q U}{X_{\Sigma}}\sin\delta \\ Q_1 &= \frac{E_q^2}{X_{\Sigma}} -\frac{E_q U}{X_{\Sigma}}\cos\delta \end{aligned} \right\} 
$$
凸极机，由于对于等值隐极机的电势 $E_Q$ 
$$
\dot E_Q=\dot U +j\,X_{q \Sigma}\dot I
$$
	故电势 $E_Q$ 送端的功率为：
$$
\left. \begin{aligned} P_1 &= \frac{E_QU}{X_{q\Sigma}}\sin\delta \\ Q_1 &= \frac{E_Q^2}{X_{q\Sigma}} -\frac{E_QU}{X_{q\Sigma}}\cos\delta \end{aligned} \right\} 
$$
	由于实际为  $E_q$ 守恒， $E_Q$ 作为确定 $q$ 轴位置的中间计算量，换成守恒量 $E_q$ 与受端变量 $U$ 的函数，取 $q$ 轴分量等式：
$$
\begin{aligned} 
E_q &= U\cos \delta +X_{d\Sigma}I_d \\
E_Q &= U\cos \delta +X_{q\Sigma}I_d 
\end{aligned}
$$
	消去 $I_d$ 得到：
$$
	E_Q=\frac{X_{q\Sigma}}{X_{d\Sigma}}E_q+(1-\frac{X_{q\Sigma}}{X_{d\Sigma}})U\cos\delta
$$
	从而得到送端功率表达式：
$$
P_{1} = \frac{E_q U}{X_{d\Sigma}} \sin \delta + \frac{U^2}{2} \times \frac{X_{d\Sigma} - X_{q\Sigma}}{X_{d\Sigma} X_{q\Sigma}} \sin 2\delta
$$


各种电势表达下的电磁特性：
	由于不同励磁控制或其他控制条件下的守恒量不同，以下给出各种电势的表达，
	取 $q$ 轴分量等式：
$$
\begin{aligned} 
U\cos \delta&=|\dot U +j\,X_{q\Sigma}\dot I_q  | \\
E_q &= U\cos \delta +X_{d\Sigma}I_d \\
E_Q &= U\cos \delta +X_{q\Sigma}I_d \\
E_q'&= U\cos \delta +X_{\Sigma}'I_d \\
U_{Gq}&= U\cos \delta +X_{TL}I_d \\
\end{aligned}
$$
	 消去 $I_d$ ，求解得到 $E_Q$ 的表达式：
$$
\begin{aligned}  
	E_Q &=\frac{X_{q\Sigma}}{X_{d\Sigma}}E_q+(1-\frac{X_{q\Sigma}} {X_{d\Sigma}})U\cos\delta \\
	E_Q &=\frac{X_{q\Sigma}}{X_{\Sigma}'}E_q+(1-\frac{X_{q\Sigma}} {X_{\Sigma}'})U\cos\delta \\
	E_Q &=\frac{X_{q\Sigma}}{X_{TL}}E_q+(1-\frac{X_{q\Sigma}} {X_{TL}})U\cos\delta \\
\end{aligned}
$$
	再代入得到送端功率
$$
P_1 = \frac{E_QU}{X_{q\Sigma}}\sin\delta
$$
---
自动励磁机的作用：
	不调节励磁：$E_q$ 不变，短路时 $E'$ 不变
		电流增大、功角增大、受端电压下降
	自动励磁：$U_G$ 不变
		电流增大、功角增大、受端电压、端电压都下降，增大励磁电流，发电机电势增加，功角减小
	实际使用时，根据调节器的性能，可以认为发电机内某一电势恒定，则如上代换公式可以得到送端功率公式
		$E_q'$ 不变介于 $E$ 不变与 $U_G$ 不变之间

---
网络接线的影响
根据[[3.1.3-二端口网络功率特性]]
$$
\left. \begin{alignedat}{2} 
\tilde{S}_1 &= &&\dot{U}_1 \overset{*}{\dot{U}}_1 \overset{*}{Y}_{11} &&+ \dot{U}_1 \overset{*}{\dot{U}}_2 \overset{*}{Y}_{12} \\
\tilde{S}_2 &= -&&\dot{U}_2 \overset{*}{\dot{U}}_2 \overset{*}{Y}_{22} &&- \dot{U}_2 \overset{*}{\dot{U}}_1 \overset{*}{Y}_{21}
\end{alignedat} \right\} 
$$
无损传输线为：$\overset{*}{Y}_{11}=j\frac{1}{X},\overset{*}{Y}_{12}=-j\frac{1}{X}$
串联电阻：
	互导纳定义变为：$\overset{*}{Y}_{11}=\frac{1}{R-jX}=\frac{1}{|Z|}\angle \varphi=\frac{1}{|Z|}\angle (90^\circ-\alpha)$
		$\varphi=\arctan{\frac{X}{R}}=90^\circ-\alpha$
$$
		$P_1=\frac{E^2}{|Z|}\sin\alpha+\frac{EU}{|Z|}\sin(\delta-\alpha)$
$$
	功率特性向下移动，向左移动
	