#### 两发电机系统

由于[[3.1.3-二端口网络功率特性]]
$$
\left. \begin{alignedat}{2} 
\tilde{S}_1 &= &&\dot{U}_1 \overset{*}{\dot{U}}_1 \overset{*}{Y}_{11} &&+ \dot{U}_1 \overset{*}{\dot{U}}_2 \overset{*}{Y}_{12} \\
\tilde{S}_2 &= -&&\dot{U}_2 \overset{*}{\dot{U}}_2 \overset{*}{Y}_{22} &&- \dot{U}_2 \overset{*}{\dot{U}}_1 \overset{*}{Y}_{21}
\end{alignedat} \right\} 
$$
$$
\left. \begin{alignedat}{2} 
P_{11} = \frac{E_1^2}{|Z_{11}|} \sin \alpha_{11} + \frac{E_1 E_2}{|Z_{12}|} \sin (\delta_{12} - \alpha_{12})\\
P_{21} = \frac{E_2^2}{|Z_{22}|} \sin \alpha_{22} - \frac{E_1 E_2}{|Z_{12}|} \sin (\delta_{12} + \alpha_{12})
\end{alignedat} \right\} 
$$
发电机1的功率随相对角度 $\delta_{12}$ 变大而变大，发电机2的功率随相对角度 $\delta_{12}$ 变大而小

发电机1端发生高压线路短路时，短路附加阻抗主要为电抗，发电机1的功率比正常时低，发电机2功率比正常时高，
故发电机1加速，发电机2减速，相对角 $\delta_{12}$ 急剧增大

#### 复杂电力系统

近似计算：

##### 发电机模型
每一台发电机的转子运动方程为：
$$\left.\begin{aligned} \frac{\mathrm{d}\delta_i}{\mathrm{d}t} &= \Delta\omega_i \\ \frac{\mathrm{d}\Delta\omega_i}{\mathrm{d}t} &= \frac{\omega_N}{T_{Ji}} (P_{Ti} - P_{ei}) \quad (i = 1, 2, \cdots, n) \end{aligned}\right\} $$
式中，$P_{Ti}$ 为第 $i$ 号发电机的原动机的功率，它由本台原动机及其调速器特性所决定，基本上与其他发电机无关；$P_{ei}$ 为第 $i$ 台发电机输出的电磁功率，它由求解全系统的网络方程来确定。

在暂态稳定的近似分析中，常采用下列简化假设：（经典模型）
(1) 发电机用电抗 $x_d'$ 及其后的电势 $\dot{E}'$ 表示，$E' = \text{常数}$，而且用 $\dot{E}'$ 的相位 $\delta'$ 代替转子的绝对角 $\delta$；
(2) 负荷用恒定阻抗表示；
(3) 不考虑原动机的调节作用，即 $P_T = \text{常数}$。
式中的输入阻抗和转移阻抗只需在网络状态变更时（发生故障、故障切除或其他操作后）作一次计算即可。
复杂系统暂态稳定计算的主要特点如下。
(1) 发电机转子运动方程也是用每一台发电机的绝对角 $\delta_i$ 和绝对角速度 $\Delta\omega_i$ 来描述的，计算公式简单。
(2) 发电机的电磁功率是 $n-1$ 个相对角 $\delta_{ij}$ 的函数。它与扰动后网络的结构和参数、所有发电机的电磁特性和参数以及负荷的特性和参数有关。
(3) 对复杂电力系统不能再用等面积定则来确定极限切除角，而是按给定的故障切除时间 $t_c$ 进行计算，直到 $t=t_c$ 时，按系统再发生一次扰动（操作）进行处理，从而算出发电机的摇摆曲线。

##### 整体频率偏移：
COI坐标：惯量中心坐标
按照各发电机的惯性时间常数加权得到系统惯量中心的等值转角 $\delta_{COI}$
接着用能量法，将系统动能分为惯量中心动能与相对惯量中心动能，系统势能利用相对惯量中心转角计算，
故而可以隐去系统整体负荷变动的频率偏移问题
系统稳定定义为发电机之间的同步运行

#### 复杂电力系统的发电机模型与网络模型的对接

x-y与d-q变换