### 1. 定义 
在**简单不对称短路**（单相接地、两相短路、两相接地短路）情况下，**短路点电流**的**正序分量**，与在短路点每一相中接入**附加阻抗** $\dot{Z}_\Delta$ 后发生三相短路时的电流大小相等。

### 2.1 各序网络的戴维南等效
对于任意简单不对称故障，从故障端口看进去，各序网络均可等效为戴维南电路：
- 正序网络：有源网络，等效电势为故障前故障点的正常电压 $\dot{U}_{f|0|}$，等效阻抗为正序网络故障端口的输入阻抗 $\dot{Z}_{1\Sigma}$
- 负序网络：无源网络，等效阻抗为负序网络故障端口的输入阻抗 $\dot{Z}_{2\Sigma}$
- 零序网络：无源网络，等效阻抗为零序网络故障端口的输入阻抗 $\dot{Z}_{0\Sigma}$




| 故障类型       | 正序电流 $I_{a1}$            | 基频短路电流 $I_{k}$              | 备注  |
| ---------- | ------------------------ | --------------------------- | --- |
| 三项短路       | $\frac{E}{Z_1}$          | $I_{k}=I_{a1}$              | 最大  |
| 单相接地（A相）   | $\frac{E}{Z_1+Z_2+Z_0}$  | $I_{kA} = 3 * I_{a1}$       | 略小  |
| 两相短路（BC相）  | $\frac{E}{Z_1+Z_2}$      | $I_{kB} = \sqrt{3}* I_{a1}$ | 最小  |
| 两相接地（BC接地） | $\frac{E}{Z_1+Z_2//Z_0}$ | $I_kB$ 分量合成，一般大于正序          |     |
