病态潮流：表现为潮流计算的不收敛

而数值计算的过程中，不收敛的情况如下：
1. 物理层面：定性（是否存在解）
	系统整体的能量平衡与网络传输极限。
	是否进入电压崩溃
2. 数学层面：定域（理论上能否找到解）：
	非线性求根算法的局部收敛性与吸引域。
	初值条件是否合理
3. 计算层面：定步（运算过程中是否会“出轨”）
	雅可比矩阵 $J$ 的条件数与迭代步长 $\Delta X$ 的控制。
	实际代码数值计算的误差

物理层面：解的存在性
	描述：
		系统负荷增加会逼近静态电压稳定极限，在理论上表现为PV曲线的鼻端（最大功率点）
		在鼻端处，系统会发生鞍结分岔，此时系统的稳定平衡点和不稳定平衡点重合，潮流雅可比矩阵发生奇异。
		越过分岔点后，方程变为无实数解，系统丧失原有的平衡状态，现实中就会表现为电压崩溃。
		在鞍结分岔点，此时，雅可比矩阵奇异，行列式为零，至少一个特征值为零。
	解决办法：
		连续潮流法，目的是绕过雅可比矩阵的奇异
		出发点1：参数化构造一个额外的数学方程，和常规潮流方程组成“扩展潮流方程”，使得雅可比矩阵失去奇异，
		出发点2：了解某些参量的变化对整个系统运行的影响，对含参变量的潮流方程 $f(x,\lambda)=0$ ，求解得到 $x(\lambda)$ ，
		基于出发点2来看，我们整体求解 $x(\lambda)$ ，举一个例子分为以下步骤：
			预测步：沿着 $\lambda$ 增长方向预测下一个解 $(x_1,\lambda_1)$ ，利用切向量
			校正步：固定预测得到的 $\lambda_1$ ，以 $x_1$ 为初值求解得到真实 $x_{1.rel}$，在临近崩溃时，减小预测步的步长保持收敛，称为竖直校正
			参数化：当足够临近崩溃点时，补偿已经极小，此时选取一个节点的电压作为固定值，将 $\lambda$ 作为变量，求解扩展潮流方程，称为水平校正
		参数化即通过什么样的参数来一步步迭代整个 $x(\lambda)$ 曲线
			物理参数化：直接利用电力系统的控制参数（即负荷增长因子 $\lambda$）作为步长调整的依据。强制系统沿给定的负荷增长方向演变。
			局部参数化：利用控制参数 $\lambda$ 或系统内任一状态变量 $x_i$（如节点电压幅值或相角）作为参考，通过固定该变量在一步迭代中的预估增量来构造方程。这种方法能根据曲线局部变化动态获得变化的步长。
			弧长参数化：将 $P-V$ 曲线视为高维空间中的一条轨迹，利用曲线上弧长的累积变化进行参数化，实现对曲线的均匀追踪。
			有功损耗参数化：利用电力系统负荷从轻载向极限状态演变过程中，系统有功损耗 $P_{loss}$ 具有单调增长的物理特性进行参数化。通过约束系统损耗的变化，将损耗水平作为追踪曲线轨迹的量化依据。
			集合相似参数化
			相似比参数：鉴于物理参数化为水平步长，局部参数化为预测的竖直步长，取过原点的直线的角度（最大相对变化量的相似比）为步长，可以确保追踪到极值点
			实际上：CPF 是一种特定场景下的**同伦方法**。
		优化方向：
			不同的参数化选取，平衡计算量和有效情况
数学层面：求根算法的局部收敛性与初值吸引域
	牛顿-拉夫逊（NR）法：作为求解非线性潮流方程的经典算法，具有平方收敛特性，但其在数学上对迭代初值的选取极其敏感。
	PQ分解法：是对牛顿法的一种简化，忽略了次要矛盾，以恒定不变的系数矩阵（$B'$和$B''$）代替了复杂变化的雅可比矩阵。虽然呈线性收敛且迭代次数增多，但单次迭代速度极快。其迭代的先后取值可以内嵌PQ耦合。
	张量法：基于非线性函数的二次模型（即二阶泰勒展开项）进行迭代。
	同伦算法：构造一个同伦映射 $H(x, t) = 0$（参数 $t$ 从 0 到 1），将一个简单的、初值已知的方程 $G(x)=0$ 连续地转变为需要求解的非线性方程 $F(x)=0$。把求解离散点的问题转化为了求解连续轨迹 $x(t)$ 的问题。它具有广泛的收敛性，从根本上克服了对初值极其敏感的缺陷（具有全局收敛性质）。
	Levenberg-Marquardt法：
	非线性规划：转化为了求解一个最小化目标函数$\min \sum |f(x)|^2$，即使方程本身无解，非线性规划也不会直接崩溃发散，而是会停留在一个不为零的正值上，从而在数学上给出一个**最小二乘解**。
	优化方向：迭代公式，迭代细节：迭代取用顺序，
 计算层面：数值截断偏差与矩阵条件数恶化
	变雅可比牛顿法：将部分雅可比矩阵元素中的节点计算功率替换为给定的节点注入功率，从而抑制数值膨胀，改善雅可比矩阵的数值条件
	阻尼牛顿法：通过引入自适应阻尼因子，对雅可比矩阵的元素进行调整。在数值计算偏离时限制步长并表现为梯度下降，防止迭代“出轨”。
	最优乘子法：在牛顿方向上动态寻找使目标函数最小的最优乘子，能够有效防止数值过修正，确保在病态数值下迭代不发散或停留在最小二乘解。
	特征值移位法：当矩阵 A 存在非常小的特征值时，矩阵条件数极大，微小的舍入误差会被放大，导致小特征值被“淹没”在浮点噪声中，选择适当的 λ（例如 λ=1），将小特征值 μ≈10−10 拉抬到 ν≈1。此时矩阵 B 的条件数变得良好，常规的 QR 算法或迭代法可以精确、稳定地计算出这个大数 ν。计算完成后，再减去 λ，就能还原出原本微弱的小特征值。
	Moore-Spence增广方程法：原方程+特征向量方程+归一化方程，避免直接求解行列式导致的：行列式数值无法体现矩阵奇异程度，大规模系统计算困难，哪些变量导致失稳。把 $det⁡(J)=0$ 这个标量奇异条件，转换成包含零特征向量的增广系统，使其成为一个维数匹配、可用 Newton 法求解的问题。
	优化方向：迭代步长，迭代过程中的使用量限制，矩阵特征值/求逆计算方法
	